[
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Nonresidential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Residential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Semiheated",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.35,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.35,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.35,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic ExteriorFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.065,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.063,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.034,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.063,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.027,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.614,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.065,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.28,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.113,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.151,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.113,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.18,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.352,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.292,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 0.98 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 0.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 1.02 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.02,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 1.27 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 1.02 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.02,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Adiabatic",
        "construction": "Adiabatic GroundContactFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Nonresidential",
        "construction": "U 1.98 SHGC 0.36 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.36,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Residential",
        "construction": "U 1.98 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Semiheated",
        "construction": "U 1.98 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Nonresidential",
        "construction": "U 1.98 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Residential",
        "construction": "U 1.98 SHGC 0.16 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.16,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Semiheated",
        "construction": "U 1.98 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Nonresidential",
        "construction": "U 1.90 SHGC 0.34 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.34,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Residential",
        "construction": "U 1.90 SHGC 0.27 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.27,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Semiheated",
        "construction": "U 1.90 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Nonresidential",
        "construction": "U 1.90 SHGC 0.27 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.27,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Residential",
        "construction": "U 1.90 SHGC 0.27 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.27,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Semiheated",
        "construction": "U 1.90 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Nonresidential",
        "construction": "U 1.36 SHGC 0.36 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.36,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Residential",
        "construction": "U 1.36 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Semiheated",
        "construction": "U 1.36 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 2,
        "assembly_maximum_u_value": 1.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Nonresidential",
        "construction": "U 1.36 SHGC 0.36 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.36,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Residential",
        "construction": "U 1.36 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Semiheated",
        "construction": "U 1.36 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 2.001,
        "maximum_percent_of_surface": 5,
        "assembly_maximum_u_value": 1.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "Based on Climate Zone 1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Nonresidential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Residential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Semiheated",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.35,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.35,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.35,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic ExteriorFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.065,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.063,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.034,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.063,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.027,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.282,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.614,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.065,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.28,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.113,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.151,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.113,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.18,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.352,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.292,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 1.22 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 1.22 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.22 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.22,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 0.98 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 0.98,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.19 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "SEW",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.19,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 1.27 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 40.001,
        "maximum_percent_of_surface": 50,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 10,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 10.001,
        "maximum_percent_of_surface": 20,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.61 Simple Glazing",
        "minimum_percent_of_surface": 20.001,
        "maximum_percent_of_surface": 30,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.61,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2004 Table 5.5-1"
    },
    {
        "template": "90.1-2004",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 1.27 SHGC 0.44 Simple Glazing",
        "minimum_percent_of_surface": 30.001,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.27,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": "N",
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.44,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
