        "construction": "U 0.5 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 0.62 SHGC 0.21 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.62,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.21,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 0.83 SHGC 0.21 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.83,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.21,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 1.2 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.2,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 1.2 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.2,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 1.1 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 1.1,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Adiabatic",
        "construction": "Adiabatic GroundContactFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.7 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Residential",
        "construction": "U 0.7 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Semiheated",
        "construction": "U 1.8 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 1.8,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.7 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Residential",
        "construction": "U 0.7 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Semiheated",
        "construction": "U 1.8 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 1.8,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.7 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Residential",
        "construction": "U 0.7 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Semiheated",
        "construction": "U 1.8 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 1.8,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-1"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Nonresidential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.31,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Residential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.31,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.7,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Semiheated",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 1.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.107,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.038,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.033,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.087,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.038,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.033,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.322,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.069,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.066,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic ExteriorFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof - Highly Reflective",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.039,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.041,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.027,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof - Highly Reflective",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.039,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.041,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.027,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.173,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.096,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.053,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.151,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.094,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.084,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.123,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.094,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.162,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 0.45 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 0.6 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.6,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 0.77 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.77,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 0.45 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 0.6 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.6,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 0.77 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.77,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 0.5 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 0.65 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 0.77 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.77,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.9,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.86,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Adiabatic",
        "construction": "Adiabatic GroundContactFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.65 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Residential",
        "construction": "U 0.65 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Semiheated",
        "construction": "U 0.9 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.65 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Residential",
        "construction": "U 0.65 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Semiheated",
        "construction": "U 0.9 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.65 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Residential",
        "construction": "U 0.65 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Semiheated",
        "construction": "U 0.9 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-2"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Nonresidential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.31,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Residential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.31,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Semiheated",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.074,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.038,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.033,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.074,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.038,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.033,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.137,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.052,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.051,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic ExteriorFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof - Highly Reflective",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.039,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.041,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.027,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof - Highly Reflective",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.039,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.041,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.027,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.119,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.096,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.053,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.123,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.094,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.077,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.104,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.072,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.162,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 0.42 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.42,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 0.54 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.54,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 0.68 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.68,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 0.42 SHGC 0.25 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.42,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.25,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 0.54 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.54,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 0.68 SHGC 0.23 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.68,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.23,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 0.5 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 0.65 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 0.77 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.77,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.86,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.54,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.86,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 1.02,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Adiabatic",
        "construction": "Adiabatic GroundContactFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.55 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.55,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Residential",
        "construction": "U 0.55 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.55,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Semiheated",
        "construction": "U 0.9 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.55 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.55,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Residential",
        "construction": "U 0.55 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.55,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Semiheated",
        "construction": "U 0.9 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.55 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.55,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Residential",
        "construction": "U 0.55 SHGC 0.3 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.55,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.3,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Semiheated",
        "construction": "U 0.9 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.9,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-3"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Nonresidential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.31,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Residential",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.31,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "Swinging",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.37,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorDoor",
        "standards_construction_type": "NonSwinging",
        "building_category": "Semiheated",
        "construction": "Typical Overhead Door",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4; Exceptions 1. and 2. from Section 5.5.3.6 is not captured in this table"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.057,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.038,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.033,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.051,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.038,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.033,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.107,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.052,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.051,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic ExteriorFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.032,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.037,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.021,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.032,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.037,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.021,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.093,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.082,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.034,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.104,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.06,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.09,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.05,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.064,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.58,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.162,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.124,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": 0.089,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Adiabatic",
        "construction": "Adiabatic Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Nonresidential",
        "construction": "U 0.36 SHGC 0.36 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.36,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Nonresidential",
        "construction": "U 0.45 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Nonresidential",
        "construction": "U 0.63 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.63,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Residential",
        "construction": "U 0.36 SHGC 0.36 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.36,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.36,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Residential",
        "construction": "U 0.45 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.45,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Residential",
        "construction": "U 0.63 SHGC 0.33 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.63,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.33,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": 1.1,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Fixed",
        "building_category": "Semiheated",
        "construction": "U 0.5 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWindow",
        "standards_construction_type": "Operable",
        "building_category": "Semiheated",
        "construction": "U 0.65 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.65,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GlassDoor",
        "standards_construction_type": "Entrance door",
        "building_category": "Semiheated",
        "construction": "U 0.77 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 40,
        "assembly_maximum_u_value": 0.77,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.52,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 8in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.843,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.52,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Residential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.688,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.73,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": 0.9,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Adiabatic",
        "construction": "Adiabatic GroundContactFloor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": 0,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": null
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 0.119,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 0.092,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Basement Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": 1.14,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.5 SHGC 0.4 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.4,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Residential",
        "construction": "U 0.5 SHGC 0.4 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.4,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Glass with Curb",
        "building_category": "Semiheated",
        "construction": "U 0.75 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.75,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.5 SHGC 0.4 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.4,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Residential",
        "construction": "U 0.5 SHGC 0.4 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.4,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Plastic with Curb",
        "building_category": "Semiheated",
        "construction": "U 0.75 SHGC 0.45 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.75,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90.1-2022 Table 5.5-4"
    },
    {
        "template": "90.1-2022",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "Skylight",
        "standards_construction_type": "Without Curb",
        "building_category": "Nonresidential",
        "construction": "U 0.5 SHGC 0.4 Simple Glazing",
        "minimum_percent_of_surface": 0,
        "maximum_percent_of_surface": 3,
        "assembly_maximum_u_value": 0.5,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": "TRUE",
        "u_value_includes_exterior_film_coefficient": "TRUE",
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "Btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "Btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": 0.4,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
