        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorWall",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Wall",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -2.52e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.481055154,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.28,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 3, buildings over three floors, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uwall * Awall + Uwindow * Awindow + Udoor * Adoor) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Residential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Residential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Residential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Nonresidential",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Nonresidential",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "IEAD",
        "building_category": "Semiheated",
        "construction": "Typical IEAD Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Metal Building",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Metal Building Roof",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorRoof",
        "standards_construction_type": "Attic and Other",
        "building_category": "Semiheated",
        "construction": "Typical Wood Joist Attic Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -8.11e-06,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.124144596,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.06,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": 0.1,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 4, maximum Uo = min(max(HDD65 * slope + intercept, minimum_u_value), maximum_u_value); Uo = (Uroof * Aroof + Uskylight * Askylight) / Ao"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Residential",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Residential",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "Mass",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Exterior Mass Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "SteelFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Steel Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "ExteriorFloor",
        "standards_construction_type": "WoodFramed",
        "building_category": "Semiheated",
        "construction": "Typical Insulated Wood Framed Exterior Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "Btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "hr-ft2-F/btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": -7.17e-05,
        "assembly_maximum_u_value_based_on_HDD65_intercept": 0.397462881,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": 0.08,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": null,
        "assembly_maximum_r_value_based_on_HDD65_intercept": null,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 5"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Unheated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000661634,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 0.868028513,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 0",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 1",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 2",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 3",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 4",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 5",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 6",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 7",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    },
    {
        "template": "90-1975",
        "climate_zone_set": "ClimateZone 8",
        "intended_surface_type": "GroundContactFloor",
        "standards_construction_type": "Heated",
        "building_category": "Nonresidential",
        "construction": "Typical Insulated Carpeted 6in Slab Floor",
        "minimum_percent_of_surface": null,
        "maximum_percent_of_surface": null,
        "assembly_maximum_u_value": null,
        "assembly_maximum_u_value_unit": "btu/h-ft2-F",
        "u_value_includes_interior_film_coefficient": null,
        "u_value_includes_exterior_film_coefficient": null,
        "assembly_maximum_f_factor": null,
        "assembly_maximum_f_factor_unit": "btu/h-ft-F",
        "assembly_maximum_c_factor": null,
        "assembly_maximum_c_factor_unit": "btu/h-ft2-F",
        "assembly_maximum_r_value": null,
        "assembly_maximum_r_value_unit": "h-ft2-F/Btu",
        "orientation": null,
        "minimum_projection_factor": null,
        "maximum_projection_factor": null,
        "assembly_maximum_solar_heat_gain_coefficient": null,
        "assembly_minimum_visible_transmittance": null,
        "assembly_minimum_vt_shgc": null,
        "assembly_maximum_u_value_based_on_HDD65_slope": null,
        "assembly_maximum_u_value_based_on_HDD65_intercept": null,
        "assembly_maximum_u_value_based_on_HDD65_minimum_u_value": null,
        "assembly_maximum_u_value_based_on_HDD65_maximum_u_value": null,
        "assembly_maximum_r_value_based_on_HDD65_slope": 0.000745403,
        "assembly_maximum_r_value_based_on_HDD65_intercept": 2.542025617,
        "assembly_maximum_r_value_based_on_HDD65_minimum_r_value": null,
        "assembly_maximum_r_value_based_on_HDD65_maximum_r_value": null,
        "annotation": "From 90-1975 Fig 2"
    }
]