[
    {
        "template": "90.1-2004",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.6,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.9,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.6,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.9,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "10/7/2012",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D. The terms under \"application\" previously called \"New Construction\" and \"Replacements\""
    },
    {
        "template": "90.1-2010",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "10/8/2012",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D. The terms under \"application\" previously called \"New Construction\" and \"Replacements\""
    },
    {
        "template": "90.1-2010",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D. The terms under \"application\" previously called \"New Construction\" and \"Replacements\""
    },
    {
        "template": "90.1-2010",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B. SEER changed from 13 to 12 according to 90.1-2010-ip-erratasheet-3-18-2019"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B. SEER changed from 13 to 12 according to 90.1-2010-ip-erratasheet-3-18-2019"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 30000.01,
        "maximum_capacity": 36000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2. IEER changed from 0.4 to 10.4 according to 90.1-2013-ip-erratasheet-6-15-2023"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2. IEER changed from 0.4 to 10.4 according to 90.1-2013-ip-erratasheet-6-15-2023"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 11,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 30000.01,
        "maximum_capacity": 36000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 11,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 7.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.8,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-3"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-3"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-3"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 8.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-3"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2. \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2. \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2. \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2. \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 7.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.8,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-3"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-3"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-3"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 8.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-3"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": null,
        "configuration": null,
        "subcategory": null,
        "application": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": null,
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": null,
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    }
]