[
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.2,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.6,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B. For 17\u00b0F db/15\u00b0F wb"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B. For 17\u00b0F db/15\u00b0F wb"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.6,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_heating_seasonal_performance_factor": 7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_heating_seasonal_performance_factor": 7.1,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GroundWaterSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.6,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GroundSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2004 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.2,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.9,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.6,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B. For 17\u00b0F db/15\u00b0F wb"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B. For 17\u00b0F db/15\u00b0F wb"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.6,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_heating_seasonal_performance_factor": 7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_heating_seasonal_performance_factor": 7.1,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GroundWaterSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.6,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GroundSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2007 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "10/7/2012",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.2,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "10/8/2012",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.7,
        "pthp_cop_coefficient_2": 0.052,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.9,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.25,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B. For 17\u00b0F db/15\u00b0F wb"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B. For 47\u00b0F db/43\u00b0F wb"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B. For 17\u00b0F db/15\u00b0F wb"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GroundWaterSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.6,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GroundSource",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2010 Table 6.8.1B"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.7,
        "pthp_cop_coefficient_2": 0.052,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 30000.01,
        "maximum_capacity": 36000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.25,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2013 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.7,
        "pthp_cop_coefficient_2": 0.052,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 30000.01,
        "maximum_capacity": 36000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-4"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.25,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 6.8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table 6.8.1-2"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.7,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2016 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.7,
        "pthp_cop_coefficient_2": 0.052,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.9,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-4"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.4,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.25,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2.  \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2.  \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2.  \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2.  \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-2"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table F-1"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2019 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 3.7,
        "pthp_cop_coefficient_2": 0.052,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.9,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": 2.9,
        "pthp_cop_coefficient_2": 0.026,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-4"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.4,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.25,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 47,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": 17,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.05,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-2"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 7.5,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 8,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.7,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.2,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.1,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_heating_seasonal_performance_factor": 7.4,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": 6.3,
        "minimum_coefficient_of_performance_heating": null,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table F-1"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 4.3,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.2,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.7,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GroundWaterSource",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 3.1,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GroundSource",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "entering_water_temperature": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_heating_seasonal_performance_factor": null,
        "minimum_heating_seasonal_performance_factor_2": null,
        "minimum_coefficient_of_performance_heating": 2.5,
        "pthp_cop_coefficient_1": null,
        "pthp_cop_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_heating": null,
        "annotation": "From 90.1-2022 Table 6.8.1-15"
    }
]