[
    {
        "template": "90.1-2004",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.75,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.78,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.78,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.83,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2004",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.83,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2004 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.78,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.83,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.75,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.78,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.83,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2007",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2007 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.78,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.83,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.75,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.75,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.8,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.78,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2010",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.83,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2010",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2010",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2010 Table 6.8.1F"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.84,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2013",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2013 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.84,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2020",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2020",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2016",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2016 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "1/14/2021",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 9,
        "off_mode_power": 9,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "1/15/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.84,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 9,
        "off_mode_power": 9,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "1/14/2021",
        "minimum_annual_fuel_utilization_efficiency": 0.84,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "1/15/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.86,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Hot Water",
        "fuel_type": "Electricity",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "1/14/2021",
        "minimum_annual_fuel_utilization_efficiency": 0.8,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "1/15/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2022",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2022",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "1/14/2021",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "1/15/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.85,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2019 Table 6.8.1-6"
    },
    {
        "template": "90.1-2019",
        "fluid_type": "Steam",
        "fuel_type": "Electricity",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2019 Table F-5"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.84,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 9,
        "off_mode_power": 9,
        "annotation": "From 90.1-2022 Table F-5"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 999999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 1000000,
        "maximum_capacity": 10000000,
        "plant_capacity": "TRUE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.9,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Section 6.5.4.8"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 10000000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.86,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2022 Table F-5"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Hot Water",
        "fuel_type": "Electricity",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2022 Table F-5"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2022 Table F-5"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2022",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2022",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.85,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2022 Table F-5"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2022 Table 6.8.1-6"
    },
    {
        "template": "90.1-2022",
        "fluid_type": "Steam",
        "fuel_type": "Electricity",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2022 Table F-5"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.84,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 9,
        "off_mode_power": 9,
        "annotation": "From 90.1-2025 Table F-5"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 999999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.8,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 1000000,
        "maximum_capacity": 10000000,
        "plant_capacity": "TRUE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.9,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Section 6.5.4.8"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 10000000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.82,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.86,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2025 Table F-5"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.82,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": 0.84,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Hot Water",
        "fuel_type": "Electricity",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2025 Table F-5"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.82,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2025 Table F-5"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2022",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "3/1/2022",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.77,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "NaturalGas",
        "draft_type": "Natural",
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "3/2/2022",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.79,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": 0.85,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 11,
        "off_mode_power": 11,
        "annotation": "From 90.1-2025 Table F-5"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 300000,
        "maximum_capacity": 2500000,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "Oil",
        "draft_type": null,
        "minimum_capacity": 2500000.01,
        "maximum_capacity": 9999999999,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": 0.81,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": null,
        "off_mode_power": null,
        "annotation": "From 90.1-2025 Table 6.8.1-6"
    },
    {
        "template": "90.1-2025",
        "fluid_type": "Steam",
        "fuel_type": "Electricity",
        "draft_type": null,
        "minimum_capacity": 0,
        "maximum_capacity": 299999.99,
        "plant_capacity": "FALSE",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_annual_fuel_utilization_efficiency": null,
        "minimum_thermal_efficiency": null,
        "minimum_combustion_efficiency": null,
        "standby_mode_power": 8,
        "off_mode_power": 8,
        "annotation": "From 90.1-2025 Table F-5"
    }
]