[
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.79,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.49,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.29,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2004",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.94,
        "annotation": "Not specified in 2004, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.79,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.49,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.29,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2007",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.94,
        "annotation": "Not specified in 2007, follow ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.79,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.49,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.29,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2010",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.94,
        "annotation": "ASHRAE 90.1-2010 Table 6.8.1K. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.79,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.49,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.29,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.39,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.34,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2013",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow units",
        "rating_condition": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.94,
        "annotation": "ASHRAE 90.1-2013 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.3,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.85,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.79,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.5,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.3,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.25,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.25,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.45,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.25,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.3,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.4,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.05,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.85,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.85,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.95,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.8,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.75,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.25,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.95,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.8,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.75,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow unit",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow unit-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.8,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow unit-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.7,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2016",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal-flow unit",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2016 Table 6.8.1-11. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.36,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.33,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.16,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.89,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.47,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.36,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.33,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.81,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.47,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.82,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.73,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.79,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.64,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.43,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.32,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.79,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.68,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.77,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.68,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.61,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.74,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.12,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.71,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.54,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.56,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.21,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.53,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.21,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.08,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.81,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.48,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.51,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.19,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.48,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.16,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.12,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.82,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.73,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2019",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2019 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.36,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.33,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.16,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.89,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.47,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.36,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.33,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.81,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.47,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.82,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.73,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.79,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.64,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.43,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.32,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.79,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.68,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.77,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.68,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.61,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.74,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.12,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.71,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.54,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.56,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.21,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.53,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.21,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.08,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.81,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.48,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.51,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.19,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.48,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.16,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.12,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.82,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.73,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2022",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2022 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.36,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 2)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.33,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.16,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.04,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.89,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.47,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.36,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.33,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.09,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.99,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.81,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.55,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "AirCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.47,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.82,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.73,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.67,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.79,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.7,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.64,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.43,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.32,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.2,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.79,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.68,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.77,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.68,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.61,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.74,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.65,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.58,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.35,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.12,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.71,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.6,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "WaterCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.54,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.56,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.24,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.21,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.53,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.21,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.08,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.9,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.81,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.48,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.18,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.51,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.19,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Downflow",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.15,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 79999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.48,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 80000,
        "maximum_capacity": 294999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.16,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-ducted",
        "rating_condition": "85F/52F (Class 1)",
        "minimum_capacity": 295000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.12,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.82,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Upflow-nonducted",
        "rating_condition": "75F/52F (Class 1)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 1.73,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.44,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 65000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    },
    {
        "template": "90.1-2025",
        "cooling_type": "GlycolCooled with fluid economizer",
        "standard_model": "Horizontal",
        "rating_condition": "95F/52F (Class 3)",
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_scop": 2.1,
        "annotation": "ASHRAE 90.1-2025 Table 6.8.1-10. capacity here is sensible only"
    }
]