[
    {
        "template": "IECC-2006",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(3)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(3)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2006 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(3)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(3)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": 8.8,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.8,
        "minimum_integrated_part_load_value": 9,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": 8.8,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.6,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.9,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2009 Table 503.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "10/7/2012",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 12.3,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "10/8/2012",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": "59F entering water",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": "77F entering water",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": "86F entering water",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": "59F entering water",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2012 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "New Construction",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Replacements",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 11,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2015 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.7,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(3)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 11,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2018 Table C403.2.3(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 7.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.8,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 8.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.4,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Single Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Single Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2019 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2021 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 7.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.8,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 8.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2). \"Small Duct in 2024, while Single Duct in 2021\""
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 14,
        "pthp_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Standard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 6999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 7000,
        "maximum_capacity": 14999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": 10.8,
        "pthp_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "PTHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": "Nonstandard Size",
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 15000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 7.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "SPVHP",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.8,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle With Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 9.3,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Room Air Conditioner Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "With Reverse Cycle Without Louvered Sides",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": 8.7,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(4)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2). \"Space Constrained\" is previously called \"Through the Wall\""
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 3,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(2). \"Small Duct in 2024, while Single Duct in 2021\""
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Split System",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": "Single Package",
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 12,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 30,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "National",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southeastern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2022",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Space Constrained",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "configuration": null,
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": 1,
        "region": "Southwestern",
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2023",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": 11.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": 33,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2022 Table F-1. (See note d to Table C403.3.2)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 16999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 17000,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 18,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Air",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 14.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "WaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.6,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundWaterSource",
        "heating_type": "Any",
        "configuration": "Water to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 16.3,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pumps",
        "cooling_type": "GroundSource",
        "heating_type": "Any",
        "configuration": "Brine to Water",
        "subcategory": null,
        "application": null,
        "rating_condition": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "pthp_eer_coefficient_1": null,
        "pthp_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From IECC-2024 Table C403.3.2(14)"
    }
]