[
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.97,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": 155,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": 1.73,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.67,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 155000,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 155000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000.01,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2006",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.97,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": 155,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": 1.73,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.67,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 155000,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 155000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000.01,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2009",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 504.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.97,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": 155,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": 1.73,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.67,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 155000,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 155000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000.01,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2012",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table 404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.97,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": 0.3,
        "hourly_loss_volume_allowance": 27,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.67,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 155000,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 155000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 20,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000.01,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2015",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.96,
        "energy_factor_volume_derate": 0.0003,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 1.061,
        "energy_factor_volume_derate": 0.00168,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": 0.3,
        "hourly_loss_volume_allowance": 27,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.675,
        "energy_factor_volume_derate": 0.0015,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.8012,
        "energy_factor_volume_derate": 0.00078,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 155000,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 155000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.82,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 20,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.68,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000.01,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2018",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.96,
        "energy_factor_volume_derate": 0.0003,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 1.061,
        "energy_factor_volume_derate": 0.00168,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": 0.3,
        "hourly_loss_volume_allowance": 27,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.675,
        "energy_factor_volume_derate": 0.0015,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.8012,
        "energy_factor_volume_derate": 0.00078,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 155000,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 155000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.82,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 20,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.68,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": 0,
        "maximum_capacity_per_storage": 3999.99,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": 4000.01,
        "maximum_capacity_per_storage": 99999999,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2021",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 199950.232,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6323,
        "energy_factor_volume_derate": 0.0058,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9188,
        "energy_factor_volume_derate": 0.0031,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9577,
        "energy_factor_volume_derate": 0.0023,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9884,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.8808,
        "energy_factor_volume_derate": 0.0008,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9254,
        "energy_factor_volume_derate": 0.0003,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9307,
        "energy_factor_volume_derate": 0.002,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9349,
        "energy_factor_volume_derate": 0.001,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 1.9236,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 2.044,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 2.1171,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 2.2418,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 1.0136,
        "energy_factor_volume_derate": 0.0028,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9984,
        "energy_factor_volume_derate": 0.0014,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9853,
        "energy_factor_volume_derate": 0.001,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.972,
        "energy_factor_volume_derate": 0.0007,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": 0.3,
        "hourly_loss_volume_allowance": 27,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.91,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.91,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.91,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.92,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 199950,
        "minimum_storage": 0,
        "maximum_storage": 2,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "All",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.8,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.3456,
        "energy_factor_volume_derate": 0.002,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.5982,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6483,
        "energy_factor_volume_derate": 0.0017,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.692,
        "energy_factor_volume_derate": 0.0013,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.647,
        "energy_factor_volume_derate": 0.0006,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.7689,
        "energy_factor_volume_derate": 0.0005,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.7897,
        "energy_factor_volume_derate": 0.0004,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.8072,
        "energy_factor_volume_derate": 0.0003,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.2674,
        "energy_factor_volume_derate": 9e-05,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.5362,
        "energy_factor_volume_derate": 0.0012,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6002,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6597,
        "energy_factor_volume_derate": 0.0009,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.8,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.81,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.81,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.81,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.2509,
        "energy_factor_volume_derate": 0.0012,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.533,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6078,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6815,
        "energy_factor_volume_derate": 0.0014,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.2932,
        "energy_factor_volume_derate": 0.0015,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.5596,
        "energy_factor_volume_derate": 0.0018,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6194,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.674,
        "energy_factor_volume_derate": 0.0013,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 140000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0005,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2024",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6323,
        "energy_factor_volume_derate": 0.0058,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9188,
        "energy_factor_volume_derate": 0.0031,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9577,
        "energy_factor_volume_derate": 0.0023,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Table Top Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9884,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.93,
        "energy_factor_volume_derate": 0.00132,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.8808,
        "energy_factor_volume_derate": 0.0008,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9254,
        "energy_factor_volume_derate": 0.0003,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9307,
        "energy_factor_volume_derate": 0.002,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9349,
        "energy_factor_volume_derate": 0.001,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 1.9236,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 2.044,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 2.1171,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 55.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 2.2418,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 1.0136,
        "energy_factor_volume_derate": 0.0028,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9984,
        "energy_factor_volume_derate": 0.0014,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.9853,
        "energy_factor_volume_derate": 0.001,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Grid Enabled Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 99999999,
        "minimum_storage": 75.01,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.972,
        "energy_factor_volume_derate": 0.0007,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": 0.3,
        "hourly_loss_volume_allowance": 27,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.91,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.91,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.91,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 0,
        "maximum_capacity": 40944,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.92,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": 40944.01,
        "maximum_capacity": 199950,
        "minimum_storage": 0,
        "maximum_storage": 2,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "All",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.8,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 0,
        "maximum_storage": 19.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.62,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "Not specified in IECC, follow 2022 Energy Efficiency Program for Consumer Products and Commercial and Industrial Table 5.15.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.3456,
        "energy_factor_volume_derate": 0.002,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.5982,
        "energy_factor_volume_derate": 0.0019,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6483,
        "energy_factor_volume_derate": 0.0017,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 20,
        "maximum_storage": 55,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.692,
        "energy_factor_volume_derate": 0.0013,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.647,
        "energy_factor_volume_derate": 0.0006,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.7689,
        "energy_factor_volume_derate": 0.0005,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.7897,
        "energy_factor_volume_derate": 0.0004,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 0,
        "maximum_capacity": 75000,
        "minimum_storage": 55.01,
        "maximum_storage": 100,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.8072,
        "energy_factor_volume_derate": 0.0003,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.2674,
        "energy_factor_volume_derate": 9e-05,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.5362,
        "energy_factor_volume_derate": 0.0012,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6002,
        "energy_factor_volume_derate": 0.0011,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 75000.01,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6597,
        "energy_factor_volume_derate": 0.0009,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.8,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.81,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.81,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 50000.01,
        "maximum_capacity": 199999.99,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": 0.81,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 200000,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.2509,
        "energy_factor_volume_derate": 0.0012,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.533,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6078,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 105000,
        "minimum_storage": 0,
        "maximum_storage": 50,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6815,
        "energy_factor_volume_derate": 0.0014,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Very Small",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.2932,
        "energy_factor_volume_derate": 0.0015,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Low",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.5596,
        "energy_factor_volume_derate": 0.0018,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "Medium",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.6194,
        "energy_factor_volume_derate": 0.0016,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 105000.01,
        "maximum_capacity": 140000,
        "minimum_storage": 0,
        "maximum_storage": 120,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": "High",
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.674,
        "energy_factor_volume_derate": 0.0013,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Storage Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 140000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 0,
        "maximum_capacity": 210000,
        "minimum_storage": 0,
        "maximum_storage": 1.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": 0.59,
        "energy_factor_volume_derate": 0.0005,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Instantaneous Water Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": 210000.01,
        "maximum_capacity": 99999999,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 0,
        "maximum_storage": 9.99,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "NaturalGas",
        "minimum_capacity": 300000,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.8,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Hot Water Supply Boilers",
        "fuel_type": "Oil",
        "minimum_capacity": 300000.01,
        "maximum_capacity": 12499999.99,
        "minimum_storage": 10.01,
        "maximum_storage": 99999999,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": 800,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": 110,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.78,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Pool Heaters",
        "fuel_type": "NaturalGas",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Pool Heaters",
        "fuel_type": "Oil",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": 0.82,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Heat Pump Pool Heaters",
        "fuel_type": "Electricity",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": 4,
        "r_value": null,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    },
    {
        "template": "IECC-2027",
        "equipment_type": "Unfired Storage Tanks",
        "fuel_type": "None",
        "minimum_capacity": null,
        "maximum_capacity": null,
        "minimum_storage": null,
        "maximum_storage": null,
        "minimum_capacity_per_storage": null,
        "maximum_capacity_per_storage": null,
        "draw_profile": null,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "energy_factor_base": null,
        "energy_factor_volume_derate": null,
        "standby_loss_base": null,
        "standby_loss_capacity_allowance": null,
        "standby_loss_volume_allowance": null,
        "standby_loss_square_root_volume_allowance": null,
        "hourly_loss_base": null,
        "hourly_loss_volume_allowance": null,
        "thermal_efficiency": null,
        "uniform_energy_factor": null,
        "uniform_energy_factor_base": null,
        "uniform_energy_factor_volume_allowance": null,
        "cop": null,
        "r_value": 12.5,
        "first_hour_rating": null,
        "solar_energy_factor": null,
        "annotation": "From Table C404.2"
    }
]