[
    {
        "template": "90.1-2004",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2004 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2007 Table 6.5.1, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1B, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2010 Table 6.5.1A, Table 6.5.1.1.3A and Table 6.5.1.1.3B"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 65000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 135000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-2, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2013 Table 6.5.1-1, Table 6.5.1.1.3 and Table 6.5.1-3"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2004",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": 28,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2007",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "FALSE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "TRUE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": null,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2010",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": "TRUE",
        "differential_enthalpy_is_allowed": "TRUE",
        "dew_point_dry_bulb_is_allowed": "TRUE",
        "fixed_enthalpy_is_allowed": "FALSE",
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": null,
        "differential_enthalpy_fixed_dry_bulb_is_allowed": null,
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": 55,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "90.1-2013",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": null,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 0,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 0,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "FALSE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2016",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2016 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 0,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 0,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2019",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2019 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": 0,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": 0,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2022",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2022 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "1A",
        "data_center": "TRUE",
        "minimum_capacity": 0,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "1A",
        "data_center": "FALSE",
        "minimum_capacity": 0,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 0,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": null,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "1B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "1B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 54000,
        "fan_cooling_application": "All other fan-cooling-unit locations",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 17,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "2B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 21,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 27,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 32,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3C",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "3C",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 42,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4C",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "4C",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 64,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 49,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 59,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5C",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "5C",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 74,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 70,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 56,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "6B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 65,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7A",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7A",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7B",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "7B",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 72,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "8",
        "data_center": "TRUE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "8",
        "data_center": "FALSE",
        "minimum_capacity": 33000,
        "fan_cooling_application": "Fan-cooling units located outside the building",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1400000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1400000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": 77,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "0A",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "0B",
        "data_center": "FALSE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "0A",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 65,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    },
    {
        "template": "90.1-2025",
        "climate_zone": "0B",
        "data_center": "TRUE",
        "minimum_capacity": null,
        "fan_cooling_application": "All",
        "minimum_water_cooled_chilled_water_capacity_no_fan_cooling": 1000000,
        "minimum_air_cooled_chilled_water_or_district_chilled_water_capacity_no_fan_cooling": 1000000,
        "fixed_dry_bulb_is_allowed": "TRUE",
        "differential_dry_bulb_is_allowed": "TRUE",
        "electronic_enthalpy_is_allowed": null,
        "differential_enthalpy_is_allowed": null,
        "dew_point_dry_bulb_is_allowed": null,
        "fixed_enthalpy_is_allowed": null,
        "fixed_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "differential_enthalpy_fixed_dry_bulb_is_allowed": "TRUE",
        "fixed_dry_bulb_high_limit_shutoff_temp": 75,
        "fixed_enthalpy_high_limit_shutoff_enthalpy": null,
        "dew_point_dry_bulb_high_limit_shutoff_dew_point_temp": null,
        "dew_point_dry_bulb_high_limit_shutoff_dry_bulb_temp": null,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_enthalpy": 28,
        "fixed_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "differential_enthalpy_fixed_dry_bulb_high_limit_shutoff_dry_bulb_temp": 75,
        "percent_increase_cooling_efficiency_eliminate_requirement": null,
        "heat_recovery_exempted": "TRUE",
        "annotation": "From 90.1-2025 Table 6.5.1-1, Table 6.5.1-2 and Table 6.5.1.1.3"
    }
]