[
    {
        "template": "189.1-2009",
        "climate_zone": "0A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "0B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "1A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "1B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "2A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "2B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "3A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "3B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "0A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "0B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "1A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "1B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "2A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "2B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "3A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "3B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "3C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "3C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "4A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "4A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "4B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "4B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "4C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "4C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "5A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "5A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "5B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "5C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "5B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "5C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "6A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "6A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "6B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 22500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "7A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "7B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "8",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "6B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 22500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "7A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "7B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2009",
        "climate_zone": "8",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2009Table 7.4.3.8"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "0A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "0B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "1A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "1B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "2A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "2B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "3A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "3B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "0A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "0B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "1A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "1B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "2A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "2B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "3A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "3B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "3C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "3C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "4A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "4A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "4B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "4B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "4C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "4C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "5A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "5A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "5B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "5C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "5B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 5000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "5C",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "6A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "6A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 30000,
        "percent_oa_20_to_30": 13000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "6B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 22500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "7A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "7B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "8",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "6B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 22500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "7A",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "7B",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2011",
        "climate_zone": "8",
        "under_8000_hours": "Any",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4000,
        "percent_oa_20_to_30": 3000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 189.1-2011 Table 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1A"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "Based on entries for climate zone 1B"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 28000,
        "percent_oa_20_to_30": 26500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": 0.6,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2014",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2013 Section 6.5.6.1 and 189.1-2014 Section 7.4.3.6"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 28000,
        "percent_oa_20_to_30": 26500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Section 6.5.6.1 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 28000,
        "percent_oa_20_to_30": 26500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.1 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2020",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2019 Section 6.5.6.1.2 and 189.1-2020 Section 3.4.3.7"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "1B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "2B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "3C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "4C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "5C",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 28000,
        "percent_oa_20_to_30": 26500,
        "percent_oa_30_to_40": 11000,
        "percent_oa_40_to_50": 5500,
        "percent_oa_50_to_60": 4500,
        "percent_oa_60_to_70": 3500,
        "percent_oa_70_to_80": 2500,
        "percent_oa_greater_than_80": 1500,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "6B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "7B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 4500,
        "percent_oa_20_to_30": 4000,
        "percent_oa_30_to_40": 2500,
        "percent_oa_40_to_50": 1000,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": 0.6,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "8",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": 26000,
        "percent_oa_60_to_70": 12000,
        "percent_oa_70_to_80": 5000,
        "percent_oa_greater_than_80": 4000,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": 0,
        "percent_oa_10_to_20": 0,
        "percent_oa_20_to_30": 0,
        "percent_oa_30_to_40": 0,
        "percent_oa_40_to_50": 0,
        "percent_oa_50_to_60": 0,
        "percent_oa_60_to_70": 0,
        "percent_oa_70_to_80": 0,
        "percent_oa_greater_than_80": 0,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Cooling",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Table 6.5.6.1.2-1 and Table 6.5.6.1.2-2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "TRUE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.1 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2023",
        "climate_zone": "0B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "FALSE",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2022 Section 6.5.6.1.2 and 189.1-2023 Section 7.4.3.6"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 2500,
        "percent_oa_20_to_30": 2000,
        "percent_oa_30_to_40": 1000,
        "percent_oa_40_to_50": 500,
        "percent_oa_50_to_60": 140,
        "percent_oa_60_to_70": 120,
        "percent_oa_70_to_80": 100,
        "percent_oa_greater_than_80": 80,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "4A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "5A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6A",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 26000,
        "percent_oa_20_to_30": 16000,
        "percent_oa_30_to_40": 5500,
        "percent_oa_40_to_50": 4500,
        "percent_oa_50_to_60": 3500,
        "percent_oa_60_to_70": 2000,
        "percent_oa_70_to_80": 1000,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "6A",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": 200,
        "percent_oa_20_to_30": 130,
        "percent_oa_30_to_40": 100,
        "percent_oa_40_to_50": 80,
        "percent_oa_50_to_60": 70,
        "percent_oa_60_to_70": 60,
        "percent_oa_70_to_80": 50,
        "percent_oa_greater_than_80": 40,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3B",
        "under_8000_hours": "TRUE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": null,
        "percent_oa_30_to_40": null,
        "percent_oa_40_to_50": null,
        "percent_oa_50_to_60": null,
        "percent_oa_60_to_70": null,
        "percent_oa_70_to_80": null,
        "percent_oa_greater_than_80": null,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": null,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    },
    {
        "template": "189.1-2017",
        "climate_zone": "3B",
        "under_8000_hours": "FALSE",
        "nontransient_dwelling": "Any",
        "percent_oa_0_to_10": null,
        "percent_oa_10_to_20": null,
        "percent_oa_20_to_30": 19500,
        "percent_oa_30_to_40": 9000,
        "percent_oa_40_to_50": 5000,
        "percent_oa_50_to_60": 4000,
        "percent_oa_60_to_70": 3000,
        "percent_oa_70_to_80": 1500,
        "percent_oa_greater_than_80": 120,
        "design_conditions": "Heating",
        "energy_recovery_effectiveness": null,
        "enthalpy_recovery_ratio": 0.6,
        "sensible_energy_recovery_ratio": null,
        "annotation": "From 90.1-2016 Table 6.5.6.1-1 and Table 6.5.6.1-2 and 189.1-2017 Section 7.4.3.7"
    }
]