[
    {
        "template": "IECC-2006",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 2.8,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 2.8,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 2.5,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 2.5,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 3.1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 3.1,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "AirCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.6,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 4.45,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 4.5,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 4.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 4.95,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 5.5,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 5.6,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 4.45,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 4.5,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 4.9,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 4.95,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 5.5,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 5.6,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 4.2,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 4.65,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 5,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 5,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 5.55,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 5.55,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 6.1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 6.1,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Indirect Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2006",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 10.416,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 10.416,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.586,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.586,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.75,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.75,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.717,
        "minimum_integrated_part_load_value": 0.627,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.571,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.717,
        "minimum_integrated_part_load_value": 0.627,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.571,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 10.586,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 10.586,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 10.586,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 10.586,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.703,
        "minimum_integrated_part_load_value": 0.669,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.57,
        "minimum_integrated_part_load_value": 0.539,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.6,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.59,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "AirCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.6,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Indirect Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2009",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1,
        "annotation": "From Table 503.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 10.416,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 10.416,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.586,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.586,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 11.782,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.75,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.75,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.717,
        "minimum_integrated_part_load_value": 0.627,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.571,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.676,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.717,
        "minimum_integrated_part_load_value": 0.627,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.571,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.837,
        "minimum_integrated_part_load_value": 0.696,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.837,
        "minimum_integrated_part_load_value": 0.696,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.837,
        "minimum_integrated_part_load_value": 0.696,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.837,
        "minimum_integrated_part_load_value": 0.696,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.703,
        "minimum_integrated_part_load_value": 0.669,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": null,
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2009",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.57,
        "minimum_integrated_part_load_value": 0.539,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.6,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.59,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "AirCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.6,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Indirect Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2012",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 13.7,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 14,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 15.8,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 16.1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 13.7,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 14,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 15.8,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 16.1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.57,
        "minimum_integrated_part_load_value": 0.539,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.6,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.6,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.59,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.55,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.55,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.695,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.635,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.595,
        "minimum_integrated_part_load_value": 0.39,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "AirCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.6,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Indirect Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2015",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.562,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 12.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 13.7,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 14,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 15.8,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 16.1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 13.7,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 14,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 15.8,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 16.1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.63,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.775,
        "minimum_integrated_part_load_value": 0.615,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.58,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.62,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.8,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.79,
        "minimum_integrated_part_load_value": 0.586,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.718,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.634,
        "minimum_integrated_part_load_value": 0.596,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.576,
        "minimum_integrated_part_load_value": 0.549,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.57,
        "minimum_integrated_part_load_value": 0.539,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.639,
        "minimum_integrated_part_load_value": 0.45,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.6,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.6,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.59,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.55,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.55,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.695,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.635,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.595,
        "minimum_integrated_part_load_value": 0.39,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "AirCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.6,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Indirect Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2018",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table C403.2.3(7)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 13.7,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 14,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 13.7,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 14,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 15.8,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 16.1,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 15.8,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": "WithoutCondenser",
        "compressor_type": null,
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 16.1,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Scroll",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Screw",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.6,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.72,
        "minimum_integrated_part_load_value": 0.56,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.66,
        "minimum_integrated_part_load_value": 0.54,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 74.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.78,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 75,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.75,
        "minimum_integrated_part_load_value": 0.49,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.68,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.625,
        "minimum_integrated_part_load_value": 0.41,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Reciprocating",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.55,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.61,
        "minimum_integrated_part_load_value": 0.55,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.52,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path A",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.56,
        "minimum_integrated_part_load_value": 0.5,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 0,
        "maximum_capacity": 149.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.695,
        "minimum_integrated_part_load_value": 0.44,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 150,
        "maximum_capacity": 299.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.635,
        "minimum_integrated_part_load_value": 0.4,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 300,
        "maximum_capacity": 399.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.595,
        "minimum_integrated_part_load_value": 0.39,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 400,
        "maximum_capacity": 599.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": "Centrifugal",
        "absorption_type": null,
        "compliance_path": "Path B",
        "minimum_capacity": 600,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": 0.585,
        "minimum_integrated_part_load_value": 0.38,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "AirCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.6,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": "WaterCooled",
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Single Effect",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 0.7,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": null,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Indirect Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1.05,
        "annotation": "From Table C403.3.2(3)"
    },
    {
        "template": "IECC-2021",
        "cooling_type": null,
        "condenser_type": null,
        "compressor_type": null,
        "absorption_type": "Double Effect Direct Fired",
        "compliance_path": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_coefficient_of_performance": 1,
        "minimum_energy_efficiency_ratio": null,
        "minimum_kilowatts_per_tons": null,
        "minimum_integrated_part_load_value": 1,
        "annotation": "From Table C403.3.2(3)"
    }
]