[
    {
        "template": "90.1-2004",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "New Construction",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 12.5,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Replacements",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 10.9,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 5999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 6000,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Only",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Slider",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1D"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.5,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.5,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.7,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.4,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.7,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.4,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.6,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.9,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Condensing Units",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 11.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Condensing Units",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 13.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2004",
        "equipment_type": "Condensing Units",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 13.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2004 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "New Construction",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 12.5,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Replacements",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 10.9,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 5999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 6000,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Only",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Slider",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1D"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.5,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.5,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/23/2006",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.5,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.5,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.7,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.7,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.4,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.4,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.7,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.7,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "31/12/2009",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.4,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 9.4,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.6,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "1/22/2006",
        "minimum_seasonal_energy_efficiency_ratio": 10,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2006",
        "end_date": "1/22/2010",
        "minimum_seasonal_energy_efficiency_ratio": 10.9,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "1/23/2010",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Condensing Units",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 11.2,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Condensing Units",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 13.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 10.3,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2007",
        "equipment_type": "Condensing Units",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": 13.1,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2007 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "10/7/2012",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 12.5,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D. The terms under \"application\" previously called \"New Construction\" and \"Replacements\"."
    },
    {
        "template": "90.1-2010",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "10/8/2012",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 13.8,
        "ptac_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D. The terms under \"application\" previously called \"New Construction\" and \"Replacements\"."
    },
    {
        "template": "90.1-2010",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 10.9,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D. The terms under \"application\" previously called \"New Construction\" and \"Replacements\"."
    },
    {
        "template": "90.1-2010",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.6,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 5999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 6000,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Only",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Slider",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1D"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Condensing Units",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Condensing Units",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.4,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.4,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Condensing Units",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Condensing Units",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Condensing Units",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "5/31/2011",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2010",
        "equipment_type": "Condensing Units",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "6/1/2011",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2010 Table 6.8.1A"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 13.8,
        "ptac_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Standard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 14,
        "ptac_eer_coefficient_2": 0.3,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "PTAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": "Nonstandard Size",
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": 10.9,
        "ptac_eer_coefficient_2": 0.213,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "SPVAC",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Nonweatherized Space Constrained",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 30000.01,
        "maximum_capacity": 36000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 5999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 6000,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 13999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 14000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 9.7,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "With Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 7999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 8000,
        "maximum_capacity": 19999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Without Louvered Sides",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 20000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Only",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 8.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Room Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Casement Slider",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2014",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-4"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "1/1/2015",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 14,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 13,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 10.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 9.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 9.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "AirCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Through the Wall",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 30000,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 12,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Small Duct High Velocity",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": 11,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": null,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Condensing Units",
        "cooling_type": "AirCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 10.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.8,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.3,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.4,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.4,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.6,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "12/31/2015",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.2,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.4,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "WaterCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "1/1/2016",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": null,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 13.5,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Condensing Units",
        "cooling_type": "WaterCooled",
        "heating_type": "Any",
        "subcategory": null,
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 13.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 14,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Any",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 0,
        "maximum_capacity": 64999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.8,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "All Other",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.5,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.7,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
        "maximum_capacity": 239999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.2,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 240000,
        "maximum_capacity": 759999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.9,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.1,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Single Package",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 760000,
        "maximum_capacity": 9999999999,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 11.7,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 11.9,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 65000,
        "maximum_capacity": 134999.99,
        "start_date": "9/9/1919",
        "end_date": "9/9/2999",
        "minimum_seasonal_energy_efficiency_ratio": null,
        "minimum_seasonal_energy_efficiency_ratio_2": null,
        "minimum_energy_efficiency_ratio": 12.1,
        "minimum_energy_efficiency_ratio_2": null,
        "minimum_integrated_part_load_value": null,
        "minimum_integrated_energy_efficiency_ratio": 12.3,
        "minimum_combined_energy_efficiency_ratio": null,
        "ptac_eer_coefficient_1": null,
        "ptac_eer_coefficient_2": null,
        "off_mode_power": null,
        "minimum_coefficient_of_performance_no_fan_cooling": null,
        "annotation": "From 90.1-2013 Table 6.8.1-1"
    },
    {
        "template": "90.1-2013",
        "equipment_type": "Air Conditioners",
        "cooling_type": "EvaporativelyCooled",
        "heating_type": "Electric Resistance or None",
        "subcategory": "Split System",
        "application": null,
        "electric_power_phase": null,
        "region": null,
        "minimum_capacity": 135000,
